---
title: 洁净室管理规程
description: 规定青岚材料研究院洁净室的洁净度分区与等级命名、更衣与风淋程序、压差与换气次数、粒子监测频次、传递窗与物料进入、耗材与清洁剂以及停机后的再验证。
---

# 洁净室管理规程

本规程适用于青岚材料研究院微纳加工楼与薄膜制备楼内的全部洁净室，约束进入洁净室的本院人员、外来人员与承包方。本院技术规范的编号为 QL-TS 加三位序号，本规程的配套规范是「QL-TS-012 洁净室运行与监测规范」。

## 洁净度分区与等级命名

本院洁净室按国际标准化组织（ISO）的 ISO 14644-1 等级命名，分为三个区：A 区为 ISO 5 级，用于光刻与薄膜沉积；B 区为 ISO 7 级，用于样品制备与检测；C 区为 ISO 8 级，为更衣与缓冲区域。各区的洁净度等级在动态（operational）状态下判定，而不是在静态（at-rest）状态下。分区边界与压差梯度图张贴于每个更衣室入口，由洁净室主管每年核对一次。任何改变分区用途的申请应经院技术委员会批准，并在 QL-TS-012 的附录 A 中更新。

## 更衣程序与洁净服

进入 B 区与 A 区的人员应在 C 区更衣室按以下顺序更衣：脱外套与饰物、穿鞋套、戴发网与口罩、洗手并烘干、穿连体洁净服、戴护目镜、戴丁腈手套。洁净服为连体式，面料应符合联邦标准 VDS 4110 对防静电面料的要求。洁净服按人配发，领口标签写编号与尺码，每周送洗一次，A 区人员每使用两次送洗一次，累计洗涤 100 次后报废。洗涤由院内指定的洁净洗衣房完成，返回时装于密封袋。洁净服按库存号 8415-81-401-2206 由后勤科补充，每人至少配两套。

## 风淋室的使用

更衣完毕后，人员经风淋室（air shower）进入洁净区。风淋室每次只允许一人进入，风淋时间为 15 秒，期间人员应举起双臂并缓慢转身一圈。风淋室两侧门为互锁结构，一侧门开启时另一侧不得开启；互锁失效时应停止进入并通知设备维护组。风淋室出风口的风速低于 20 m/s 时应更换其高效空气过滤器（HEPA，High Efficiency Particulate Air）。携带推车或大件物料的人员不得使用风淋室，应改走物料通道。人员在风淋室内停留不得超过 60 秒，也不得用风淋吹除衣物上的可见污物。

## 压差与换气次数

洁净区对相邻低级别区域应保持正压。相邻洁净区之间的压差不低于 10 Pa，洁净区与非洁净区之间不低于 15 Pa；压差低于 5 Pa 持续超过 5 分钟时，楼宇自控系统应报警。换气次数按区域规定：A 区不低于 240 次/小时，B 区不低于 60 次/小时，C 区不低于 20 次/小时。压差表安装在每道门旁，读数每日由值班员记录一次；电子压差传感器每年校准一次，校准证书编号登记于设备档案。门每次开启不得超过 30 秒，以免压差梯度失效。

## 粒子计数与监测频次

空气悬浮粒子计数使用光散射粒子计数器，每台计数器每年送校准一次。监测频次为：A 区每班次开工前测一次，并在主要工位连续监测；B 区每周测一次；C 区每月测一次。采样点数与采样量按 QL-TS-012 附录 B 的采样方案确定，采样口离地高度为 0.8 m 至 1.2 m。监测结果记入「表格 青岚-22 洁净室粒子监测记录」，由洁净室主管签字。某点连续两次超出该区等级限值时，应停止该区作业并查找原因，整改后复测合格方可恢复。

## 传递窗与物料进入

物料应经传递窗（pass box）进入洁净区，不得随人从风淋室带入。传递窗两侧门互锁，内置紫外灯，物料放入后应照射 15 分钟再从另一侧取出。进入 A 区的物料应在 C 区外去除外包装，用无尘擦拭布擦净外表面后装入洁净袋。气瓶、液体化学品桶与未去外包装的纸箱不得进入洁净区。大型设备与无法通过传递窗的物料由物料通道进入，须提前一个工作日向洁净室主管申请，并由两人在场清洁。每次进入物料的名称、数量与经手人记入「表格 青岚-21 洁净室进入登记表」。

## 耗材与清洁剂

洁净室内只允许使用无尘擦拭布、无尘纸、无尘笔记本与洁净室专用笔；普通纸张、木制铅笔与纸箱不得入内。清洁剂限定为 70% 异丙醇（IPA）与去离子水，不得使用含氯漂白剂或喷雾型清洁剂。地面每日清洁一次，墙面与工作台每周清洁一次，天花板每季度一次；清洁顺序为自上而下、由内向外。清洁用拖把与抹布按区域分色，A 区为白色，B 区为蓝色，C 区为灰色，不得跨区混用。耗材的最低库存为一个月用量，由洁净室主管每月盘点一次。

## 停机与再验证

洁净室的空调净化系统（HVAC）连续停机超过 72 小时后，恢复运行前应进行再验证（requalification），内容包括压差、换气次数、粒子计数与高效过滤器完整性检测。计划性停机应提前两周公告；非计划停机超过 4 小时的，应记入停机记录并通知所有在用课题组。再验证由洁净室主管组织，报告编号为 QL-CR-年份-序号，例如 QL-CR-2026-03，报告保存 10 年。即使没有停机，全部洁净室每年也应做一次周期性再验证，A 区另在每次高效过滤器更换后增加一次。再验证不合格的区域应降级使用或封闭。
